{
  "schema_version": 1,
  "app_version": "0.1.0",
  "project": {
    "id": "example-d2-lf",
    "name": "Example D2-LF",
    "description": "D2 on benchmark feeder lengths (validation case D2-LF: steady state). Same inverters, load and cable as D2 (N2XY 4×16 mm²); lengths from the residential feeder of the CIGRE LV benchmark (CIGRE TB 575, 2014, TF C6.04; segment lengths as in the pandapower implementation): main feeder 9 segments of 35 m, R1 to R10 = 315 m. Placement is a design choice: INV1 at the feeder head (R1), load at R6 (5 × 35 m = 175 m), INV2 at the feeder end (R10, 4 × 35 m = 140 m). Small-signal UNSTABLE under plain droop on the Real Engine: longer realistic feeders alone do not stabilise this design.",
    "created_at": "2026-11-02T00:00:00Z",
    "modified_at": "2026-11-19T00:00:00Z",
    "nominal_voltage_kv": 0.44,
    "nominal_frequency_hz": 50.0
  },
  "buses": [
    {
      "id": "B1"
    },
    {
      "id": "B2"
    },
    {
      "id": "B3"
    }
  ],
  "lines": [
    {
      "id": "LN1",
      "from_bus_id": "B1",
      "to_bus_id": "B2",
      "r_ohm_per_km": 1.466,
      "x_ohm_per_km": 0.0748,
      "length_km": 0.175,
      "catalog_ref": {
        "entry_id": "CBL-FIRSTCABLE-N2XY-4X16",
        "provenance": {
          "manufacturer": "PT First Cable",
          "model": "N2XY 0.6/1 kV 4 x 16 mm2",
          "document": "N2XY Cu/XLPE/PVC 600/1000 V, IEC 60502-1 (firstcable.co.id/product/n2xy-50)",
          "revision": "web product page, no revision or date printed; retrieved 2026-11-16"
        },
        "sources": {
          "r_ohm_per_km": "four-core table: AC resistance at 90 C",
          "x_ohm_per_km": "DERIVED: X = 2*pi*50*L, L = 0.238 mH/km printed (four-core (formation not stated)) in the four-core table"
        },
        "catalog_schema_version": 1,
        "modified": false,
        "current_limit_confirmed": false,
        "tau_in_s": null
      }
    },
    {
      "id": "LN2",
      "from_bus_id": "B2",
      "to_bus_id": "B3",
      "r_ohm_per_km": 1.466,
      "x_ohm_per_km": 0.0748,
      "length_km": 0.14,
      "catalog_ref": {
        "entry_id": "CBL-FIRSTCABLE-N2XY-4X16",
        "provenance": {
          "manufacturer": "PT First Cable",
          "model": "N2XY 0.6/1 kV 4 x 16 mm2",
          "document": "N2XY Cu/XLPE/PVC 600/1000 V, IEC 60502-1 (firstcable.co.id/product/n2xy-50)",
          "revision": "web product page, no revision or date printed; retrieved 2026-11-16"
        },
        "sources": {
          "r_ohm_per_km": "four-core table: AC resistance at 90 C",
          "x_ohm_per_km": "DERIVED: X = 2*pi*50*L, L = 0.238 mH/km printed (four-core (formation not stated)) in the four-core table"
        },
        "catalog_schema_version": 1,
        "modified": false,
        "current_limit_confirmed": false,
        "tau_in_s": null
      }
    }
  ],
  "loads": [
    {
      "id": "L1",
      "bus_id": "B2",
      "p_kw": 27.17,
      "q_kvar": 10.87
    }
  ],
  "inverters": [
    {
      "id": "INV1",
      "bus_id": "B1",
      "rated_kva": 75,
      "frequency_droop_hz_per_kw": 0.006666666666666667,
      "voltage_droop_kv_per_kvar": 0.0005866666666666668,
      "frequency_setpoint_hz": 50.0,
      "voltage_setpoint_kv": 0.44,
      "p_setpoint_kw": 0.0,
      "q_setpoint_kvar": 0.0,
      "tau_p_s": 0.05,
      "tau_q_s": 0.05,
      "catalog_ref": {
        "entry_id": "INV-TRUMPF-AC3025-X3",
        "provenance": {
          "manufacturer": "TRUMPF Huettinger",
          "model": "TruConvert AC 3025 x3 in parallel, with TruConvert System Control",
          "document": "Operator's manual TruConvert AC 3025, TruConvert System Control, TruConvert Modular (A67-0141-00.BKen-001-12)",
          "revision": "Edition 2025-02-24"
        },
        "sources": {
          "rated_kva": "Sec. 3.1 Tab. 5 pp. 16-17: 25 kVA per module; x3 = 75 kVA (DERIVED)"
        },
        "catalog_schema_version": 1,
        "modified": false,
        "current_limit_confirmed": false,
        "tau_in_s": null
      }
    },
    {
      "id": "INV2",
      "bus_id": "B3",
      "rated_kva": 50,
      "frequency_droop_hz_per_kw": 0.01,
      "voltage_droop_kv_per_kvar": 0.00088,
      "frequency_setpoint_hz": 50.0,
      "voltage_setpoint_kv": 0.44,
      "p_setpoint_kw": 0.0,
      "q_setpoint_kvar": 0.0,
      "tau_p_s": 0.05,
      "tau_q_s": 0.05,
      "catalog_ref": {
        "entry_id": "INV-TRUMPF-AC3025-X2",
        "provenance": {
          "manufacturer": "TRUMPF Huettinger",
          "model": "TruConvert AC 3025 x2 in parallel, with TruConvert System Control",
          "document": "Operator's manual TruConvert AC 3025, TruConvert System Control, TruConvert Modular (A67-0141-00.BKen-001-12)",
          "revision": "Edition 2025-02-24"
        },
        "sources": {
          "rated_kva": "Sec. 3.1 Tab. 5 pp. 16-17: 25 kVA per module; x2 = 50 kVA (DERIVED)"
        },
        "catalog_schema_version": 1,
        "modified": false,
        "current_limit_confirmed": false,
        "tau_in_s": null
      }
    }
  ],
  "load_profile": null,
  "design_constraints": {},
  "sizing_advice": [],
  "scenarios": [],
  "run_records": []
}
