{
  "schema_version": 1,
  "app_version": "0.1.0",
  "project": {
    "id": "example-d2s",
    "name": "Example D2S",
    "description": "Stressed: 2.4 × D2-LR load (validation case SS-03). Load 65.22 kW + 26.09 kvar = 56.2 % of the 125 kVA total rating. Tailored to the base catalogue (D-116): inverters TRUMPF TruConvert AC 3025 sets, lines First Cable N2XY 4×16 mm² with the length that keeps the Doc 13 line |Z|. Coupling reactors (X11, ADR-017, Doc 9 D-119): one BLOCK LR3 40-4 line reactor per inverter between a terminal bus and the inverter's bus, as the reactor sizing advice picks them on D2 (INV1 LR3 40-4/100, 0.30 mH; INV2 LR3 40-4/70, 0.42 mH).",
    "created_at": "2026-11-02T00:00:00Z",
    "modified_at": "2026-11-19T00:00:00Z",
    "nominal_voltage_kv": 0.44,
    "nominal_frequency_hz": 50.0
  },
  "buses": [
    {
      "id": "B1"
    },
    {
      "id": "B2"
    },
    {
      "id": "B3"
    },
    {
      "id": "INV1T"
    },
    {
      "id": "INV2T"
    }
  ],
  "lines": [
    {
      "id": "LN1",
      "from_bus_id": "B1",
      "to_bus_id": "B2",
      "r_ohm_per_km": 1.466,
      "x_ohm_per_km": 0.0748,
      "length_km": 0.03047,
      "catalog_ref": {
        "entry_id": "CBL-FIRSTCABLE-N2XY-4X16",
        "provenance": {
          "manufacturer": "PT First Cable",
          "model": "N2XY 0.6/1 kV 4 x 16 mm2",
          "document": "N2XY Cu/XLPE/PVC 600/1000 V, IEC 60502-1 (firstcable.co.id/product/n2xy-50)",
          "revision": "web product page, no revision or date printed; retrieved 2026-11-16"
        },
        "sources": {
          "r_ohm_per_km": "four-core table: AC resistance at 90 C",
          "x_ohm_per_km": "DERIVED: X = 2*pi*50*L, L = 0.238 mH/km printed (four-core (formation not stated)) in the four-core table"
        },
        "catalog_schema_version": 1,
        "modified": false,
        "current_limit_confirmed": false,
        "tau_in_s": null
      }
    },
    {
      "id": "LN2",
      "from_bus_id": "B2",
      "to_bus_id": "B3",
      "r_ohm_per_km": 1.466,
      "x_ohm_per_km": 0.0748,
      "length_km": 0.03507,
      "catalog_ref": {
        "entry_id": "CBL-FIRSTCABLE-N2XY-4X16",
        "provenance": {
          "manufacturer": "PT First Cable",
          "model": "N2XY 0.6/1 kV 4 x 16 mm2",
          "document": "N2XY Cu/XLPE/PVC 600/1000 V, IEC 60502-1 (firstcable.co.id/product/n2xy-50)",
          "revision": "web product page, no revision or date printed; retrieved 2026-11-16"
        },
        "sources": {
          "r_ohm_per_km": "four-core table: AC resistance at 90 C",
          "x_ohm_per_km": "DERIVED: X = 2*pi*50*L, L = 0.238 mH/km printed (four-core (formation not stated)) in the four-core table"
        },
        "catalog_schema_version": 1,
        "modified": false,
        "current_limit_confirmed": false,
        "tau_in_s": null
      }
    },
    {
      "id": "LR1",
      "kind": "REACTOR",
      "from_bus_id": "INV1T",
      "to_bus_id": "B1",
      "r_ohm_per_km": 1.43,
      "x_ohm_per_km": 94.247779607694,
      "length_km": 0.001,
      "current_limit_a": 100,
      "catalog_ref": {
        "entry_id": "RCT-BLOCK-LR3-40-4-100",
        "provenance": {
          "manufacturer": "BLOCK Transformatoren-Elektronik",
          "model": "LR3 40-4/100 three-phase line reactor",
          "document": "BLOCK data sheet LR3 40-4/x, 3~ Line Reactor (Doc-Nr 0001211845), BLOCK Transformatoren-Elektronik GmbH",
          "revision": "11.2025 (printed on sheet 1/8); retrieved from block.eu 2026-11-19"
        },
        "sources": {
          "inductance_mh": "sheet 2/8, table row LR3 40-4/100: inductance L 0.3 mH (typical; L tolerance +/-10 %, sheet 1/8)",
          "resistance_mohm": "sheet 2/8, table row LR3 40-4/100: typ. winding resistance 1.43 mOhm",
          "rated_current_a": "sheet 2/8, table row LR3 40-4/100: rated current 100 A"
        },
        "catalog_schema_version": 1,
        "modified": false,
        "current_limit_confirmed": true,
        "tau_in_s": null
      }
    },
    {
      "id": "LR2",
      "kind": "REACTOR",
      "from_bus_id": "INV2T",
      "to_bus_id": "B3",
      "r_ohm_per_km": 5.39,
      "x_ohm_per_km": 131.946891450771,
      "length_km": 0.001,
      "current_limit_a": 70,
      "catalog_ref": {
        "entry_id": "RCT-BLOCK-LR3-40-4-70",
        "provenance": {
          "manufacturer": "BLOCK Transformatoren-Elektronik",
          "model": "LR3 40-4/70 three-phase line reactor",
          "document": "BLOCK data sheet LR3 40-4/x, 3~ Line Reactor (Doc-Nr 0001211845), BLOCK Transformatoren-Elektronik GmbH",
          "revision": "11.2025 (printed on sheet 1/8); retrieved from block.eu 2026-11-19"
        },
        "sources": {
          "inductance_mh": "sheet 2/8, table row LR3 40-4/70: inductance L 0.42 mH (typical; L tolerance +/-10 %, sheet 1/8)",
          "resistance_mohm": "sheet 2/8, table row LR3 40-4/70: typ. winding resistance 5.39 mOhm",
          "rated_current_a": "sheet 2/8, table row LR3 40-4/70: rated current 70 A"
        },
        "catalog_schema_version": 1,
        "modified": false,
        "current_limit_confirmed": true,
        "tau_in_s": null
      }
    }
  ],
  "loads": [
    {
      "id": "L1",
      "bus_id": "B2",
      "p_kw": 65.22,
      "q_kvar": 26.09
    }
  ],
  "inverters": [
    {
      "id": "INV1",
      "bus_id": "INV1T",
      "rated_kva": 75,
      "frequency_droop_hz_per_kw": 0.006666666666666667,
      "voltage_droop_kv_per_kvar": 0.0005866666666666668,
      "frequency_setpoint_hz": 50.0,
      "voltage_setpoint_kv": 0.44,
      "p_setpoint_kw": 0.0,
      "q_setpoint_kvar": 0.0,
      "tau_p_s": 0.05,
      "tau_q_s": 0.05,
      "catalog_ref": {
        "entry_id": "INV-TRUMPF-AC3025-X3",
        "provenance": {
          "manufacturer": "TRUMPF Huettinger",
          "model": "TruConvert AC 3025 x3 in parallel, with TruConvert System Control",
          "document": "Operator's manual TruConvert AC 3025, TruConvert System Control, TruConvert Modular (A67-0141-00.BKen-001-12)",
          "revision": "Edition 2025-02-24"
        },
        "sources": {
          "rated_kva": "Sec. 3.1 Tab. 5 pp. 16-17: 25 kVA per module; x3 = 75 kVA (DERIVED)"
        },
        "catalog_schema_version": 1,
        "modified": false,
        "current_limit_confirmed": false,
        "tau_in_s": null
      }
    },
    {
      "id": "INV2",
      "bus_id": "INV2T",
      "rated_kva": 50,
      "frequency_droop_hz_per_kw": 0.01,
      "voltage_droop_kv_per_kvar": 0.00088,
      "frequency_setpoint_hz": 50.0,
      "voltage_setpoint_kv": 0.44,
      "p_setpoint_kw": 0.0,
      "q_setpoint_kvar": 0.0,
      "tau_p_s": 0.05,
      "tau_q_s": 0.05,
      "catalog_ref": {
        "entry_id": "INV-TRUMPF-AC3025-X2",
        "provenance": {
          "manufacturer": "TRUMPF Huettinger",
          "model": "TruConvert AC 3025 x2 in parallel, with TruConvert System Control",
          "document": "Operator's manual TruConvert AC 3025, TruConvert System Control, TruConvert Modular (A67-0141-00.BKen-001-12)",
          "revision": "Edition 2025-02-24"
        },
        "sources": {
          "rated_kva": "Sec. 3.1 Tab. 5 pp. 16-17: 25 kVA per module; x2 = 50 kVA (DERIVED)"
        },
        "catalog_schema_version": 1,
        "modified": false,
        "current_limit_confirmed": false,
        "tau_in_s": null
      }
    }
  ],
  "load_profile": null,
  "design_constraints": {},
  "sizing_advice": [],
  "scenarios": [],
  "run_records": []
}
