{"record_id": "174d760faf03496b879767fbcc02829e", "schema_version": 1, "app_version": "0.1.0", "created_at": "2026-11-21T07:26:06.673852Z", "analysis_type": "M4a", "parameters": {}, "snapshot": {"nominal_voltage_kv": 0.44, "nominal_frequency_hz": 50.0, "buses": [{"id": "B1"}, {"id": "B2"}, {"id": "B3"}, {"id": "INV1T"}, {"id": "INV2T"}], "lines": [{"id": "LN1", "from_bus_id": "B1", "to_bus_id": "B2", "r_ohm_per_km": 1.466, "x_ohm_per_km": 0.0748, "length_km": 0.03047, "r_ohm": 0.04466902, "x_ohm": 0.002279156, "catalog_ref": {"entry_id": "CBL-FIRSTCABLE-N2XY-4X16", "provenance": {"manufacturer": "PT First Cable", "model": "N2XY 0.6/1 kV 4 x 16 mm2", "document": "N2XY Cu/XLPE/PVC 600/1000 V, IEC 60502-1 (firstcable.co.id/product/n2xy-50)", "revision": "web product page, no revision or date printed; retrieved 2026-11-16"}, "sources": {"r_ohm_per_km": "four-core table: AC resistance at 90 C", "x_ohm_per_km": "DERIVED: X = 2*pi*50*L, L = 0.238 mH/km printed (four-core (formation not stated)) in the four-core table"}, "catalog_schema_version": 1, "modified": false, "current_limit_confirmed": false}}, {"id": "LN2", "from_bus_id": "B2", "to_bus_id": "B3", "r_ohm_per_km": 1.466, "x_ohm_per_km": 0.0748, "length_km": 0.03507, "r_ohm": 0.05141261999999999, "x_ohm": 0.002623236, "catalog_ref": {"entry_id": "CBL-FIRSTCABLE-N2XY-4X16", "provenance": {"manufacturer": "PT First Cable", "model": "N2XY 0.6/1 kV 4 x 16 mm2", "document": "N2XY Cu/XLPE/PVC 600/1000 V, IEC 60502-1 (firstcable.co.id/product/n2xy-50)", "revision": "web product page, no revision or date printed; retrieved 2026-11-16"}, "sources": {"r_ohm_per_km": "four-core table: AC resistance at 90 C", "x_ohm_per_km": "DERIVED: X = 2*pi*50*L, L = 0.238 mH/km printed (four-core (formation not stated)) in the four-core table"}, "catalog_schema_version": 1, "modified": false, "current_limit_confirmed": false}}, {"id": "LR1", "kind": "REACTOR", "from_bus_id": "INV1T", "to_bus_id": "B1", "r_ohm_per_km": 1.43, "x_ohm_per_km": 94.247779607694, "length_km": 0.001, "current_limit_a": 100.0, "r_ohm": 0.00143, "x_ohm": 0.094247779607694, "catalog_ref": {"entry_id": "RCT-BLOCK-LR3-40-4-100", "provenance": {"manufacturer": "BLOCK Transformatoren-Elektronik", "model": "LR3 40-4/100 three-phase line reactor", "document": "BLOCK data sheet LR3 40-4/x, 3~ Line Reactor (Doc-Nr 0001211845), BLOCK Transformatoren-Elektronik GmbH", "revision": "11.2025 (printed on sheet 1/8); retrieved from block.eu 2026-11-19"}, "sources": {"inductance_mh": "sheet 2/8, table row LR3 40-4/100: inductance L 0.3 mH (typical; L tolerance +/-10 %, sheet 1/8)", "resistance_mohm": "sheet 2/8, table row LR3 40-4/100: typ. winding resistance 1.43 mOhm", "rated_current_a": "sheet 2/8, table row LR3 40-4/100: rated current 100 A"}, "catalog_schema_version": 1, "modified": false, "current_limit_confirmed": true}}, {"id": "LR2", "kind": "REACTOR", "from_bus_id": "INV2T", "to_bus_id": "B3", "r_ohm_per_km": 5.39, "x_ohm_per_km": 131.946891450771, "length_km": 0.001, "current_limit_a": 70.0, "r_ohm": 0.00539, "x_ohm": 0.13194689145077101, "catalog_ref": {"entry_id": "RCT-BLOCK-LR3-40-4-70", "provenance": {"manufacturer": "BLOCK Transformatoren-Elektronik", "model": "LR3 40-4/70 three-phase line reactor", "document": "BLOCK data sheet LR3 40-4/x, 3~ Line Reactor (Doc-Nr 0001211845), BLOCK Transformatoren-Elektronik GmbH", "revision": "11.2025 (printed on sheet 1/8); retrieved from block.eu 2026-11-19"}, "sources": {"inductance_mh": "sheet 2/8, table row LR3 40-4/70: inductance L 0.42 mH (typical; L tolerance +/-10 %, sheet 1/8)", "resistance_mohm": "sheet 2/8, table row LR3 40-4/70: typ. winding resistance 5.39 mOhm", "rated_current_a": "sheet 2/8, table row LR3 40-4/70: rated current 70 A"}, "catalog_schema_version": 1, "modified": false, "current_limit_confirmed": true}}], "loads": [{"id": "L1", "bus_id": "B2", "p_kw": 27.17, "q_kvar": 10.87}], "inverters": [{"id": "INV1", "bus_id": "INV1T", "rated_kva": 75.0, "frequency_droop_hz_per_kw": 0.006666666666666667, "voltage_droop_kv_per_kvar": 0.0005866666666666668, "frequency_setpoint_hz": 50.0, "voltage_setpoint_kv": 0.44, "p_setpoint_kw": 0.0, "q_setpoint_kvar": 0.0, "tau_p_s": 0.05, "tau_q_s": 0.05, "catalog_ref": {"entry_id": "INV-TRUMPF-AC3025-X3", "provenance": {"manufacturer": "TRUMPF Huettinger", "model": "TruConvert AC 3025 x3 in parallel, with TruConvert System Control", "document": "Operator's manual TruConvert AC 3025, TruConvert System Control, TruConvert Modular (A67-0141-00.BKen-001-12)", "revision": "Edition 2025-02-24"}, "sources": {"rated_kva": "Sec. 3.1 Tab. 5 pp. 16-17: 25 kVA per module; x3 = 75 kVA (DERIVED)"}, "catalog_schema_version": 1, "modified": false, "current_limit_confirmed": false}}, {"id": "INV2", "bus_id": "INV2T", "rated_kva": 50.0, "frequency_droop_hz_per_kw": 0.01, "voltage_droop_kv_per_kvar": 0.00088, "frequency_setpoint_hz": 50.0, "voltage_setpoint_kv": 0.44, "p_setpoint_kw": 0.0, "q_setpoint_kvar": 0.0, "tau_p_s": 0.05, "tau_q_s": 0.05, "catalog_ref": {"entry_id": "INV-TRUMPF-AC3025-X2", "provenance": {"manufacturer": "TRUMPF Huettinger", "model": "TruConvert AC 3025 x2 in parallel, with TruConvert System Control", "document": "Operator's manual TruConvert AC 3025, TruConvert System Control, TruConvert Modular (A67-0141-00.BKen-001-12)", "revision": "Edition 2025-02-24"}, "sources": {"rated_kva": "Sec. 3.1 Tab. 5 pp. 16-17: 25 kVA per module; x2 = 50 kVA (DERIVED)"}, "catalog_schema_version": 1, "modified": false, "current_limit_confirmed": false}}], "design_constraints": {"voltage_min_pu": 0.95, "voltage_max_pu": 1.05, "frequency_min_hz": 49.75, "frequency_max_hz": 50.25, "inverter_loading_limit_ratio": 1.0}}, "snapshot_hash": "2b2ef5fa75fef631db042c4a3ff4d1d28b3bc3fe46eee6ecb5649455346f7825", "scenarios": null, "depends_on": {"record_id": "98cac6b58ef145e0aa3d01f47418547d", "analysis_type": "M1", "snapshot_hash": "2b2ef5fa75fef631db042c4a3ff4d1d28b3bc3fe46eee6ecb5649455346f7825", "status": "FEASIBLE", "result_hash": "d206bdbba9c6b7dd6642940a725f15ed0be58624abf4b5ff086a81b14b13e9b0", "result_payload": {"system_frequency_hz": 49.89085126786318, "bus_results": [{"bus_id": "B1", "voltage_kv": 0.43476626057449924, "voltage_pu": 0.9881051376693166, "angle_deg": 0.0}, {"bus_id": "B2", "voltage_kv": 0.43305161564233374, "voltage_pu": 0.9842082173689403, "angle_deg": 0.07452012711559342}, {"bus_id": "B3", "voltage_kv": 0.4343703109769597, "voltage_pu": 0.987205252220363, "angle_deg": 0.011853550000485224}, {"bus_id": "INV1T", "voltage_kv": 0.43620381304692124, "voltage_pu": 0.9913723023793665, "angle_deg": 0.46339462365615625}, {"bus_id": "INV2T", "voltage_kv": 0.43590256101652197, "voltage_pu": 0.9906876386739136, "angle_deg": 0.440066891387595}], "inverter_results": [{"inverter_id": "INV1", "p_kw": 16.372309820523423, "q_kvar": 6.470773215475126, "s_kva": 17.604642423671038, "loading_ratio": 0.23472856564894717}, {"inverter_id": "INV2", "p_kw": 10.914873213682284, "q_kvar": 4.656180663043209, "s_kva": 11.866527530733517, "loading_ratio": 0.23733055061467034}], "line_results": [{"line_id": "LN1", "p_from_kw": 16.36998059499644, "q_from_kvar": 6.317259695874868, "p_to_kw": -16.297222398404823, "q_to_kvar": -6.313547340414395, "current_a": 23.301137537724152, "losses_kw": 0.07275819659161607}, {"line_id": "LN2", "p_from_kw": -10.87277760156463, "q_from_kvar": -4.556452659524696, "p_to_kw": 10.910878761494832, "q_to_kvar": 4.558396702336959, "current_a": 15.717142951012564, "losses_kw": 0.038101159930201904}, {"line_id": "LR1", "p_from_kw": 16.37230982046129, "q_from_kvar": 6.470773215477572, "p_to_kw": -16.369980594946032, "q_to_kvar": -6.317259695884226, "current_a": 23.301137537666175, "losses_kw": 0.00232922551525553}, {"line_id": "LR2", "p_from_kw": 10.91487321363682, "q_from_kvar": 4.6561806630451885, "p_to_kw": -10.910878761457127, "q_to_kvar": -4.558396702347751, "current_a": 15.717142950971851, "losses_kw": 0.003994452179693326}], "total_load_kw": 27.17, "total_load_kvar": 10.87, "total_losses_kw": 0.11718303421676683, "iterations": 3, "epsilon_x_ratio": 0.002182974642736457, "sharing": [{"inverter_id": "INV1", "p_deviation_kw": 0.0, "q_deviation_kvar": -0.20539911163587476, "p_error_pu": 0.0, "q_error_pu": 0.0027386548218116635, "q_droop_not_rating_proportional": false}, {"inverter_id": "INV2", "p_deviation_kw": 0.0, "q_deviation_kvar": 0.20539911163587476, "p_error_pu": 0.0, "q_error_pu": 0.004107982232717495, "q_droop_not_rating_proportional": false}]}}, "solver_config": {"mismatch_tolerance_w": 0.001, "max_iterations": 50, "initial_guess": "DEFAULT"}, "engine_version": "0.5.0", "engine_git_commit": "7cb9c9fa2862dc658aae1c4d3d8055bc2468589c", "engine_kind": "REAL", "result": {"status": "FEASIBLE", "status_code": "OK", "message": "Small-signal analysis completed: STABLE.", "payload": {"eigenvalues": [{"real_per_s": -8.636028418423233, "imag_per_s": 38.621094868091674}, {"real_per_s": -8.636028418423233, "imag_per_s": -38.621094868091674}, {"real_per_s": -69.09711941933797, "imag_per_s": 0.0}, {"real_per_s": -19.991586456023256, "imag_per_s": 0.0}, {"real_per_s": -20.00000000042562, "imag_per_s": 0.0}], "modes": [{"eigenvalue_index": 0, "damping_ratio": 0.21822003371648746, "frequency_hz": 6.146738155877822}, {"eigenvalue_index": 1, "damping_ratio": 0.21822003371648746, "frequency_hz": 6.146738155877822}, {"eigenvalue_index": 2, "damping_ratio": 1.0, "frequency_hz": 0.0}, {"eigenvalue_index": 3, "damping_ratio": 1.0, "frequency_hz": 0.0}, {"eigenvalue_index": 4, "damping_ratio": 1.0, "frequency_hz": 0.0}], "zeta_min": 0.21822003371648746, "dominant_modes": [{"eigenvalue_index": 0, "damping_ratio": 0.21822003371648746, "frequency_hz": 6.146738155877822, "associated_element_ids": ["INV2"]}], "participation": {"state_names": ["delta/INV2", "p_f/INV1", "p_f/INV2", "q_f/INV1", "q_f/INV2"], "factors": [[0.4876179977568906, 0.1918925822564248, 0.2874477736083825, 0.013211579887522949, 0.019830066490779154], [0.4876179977568905, 0.19189258225642486, 0.2874477736083825, 0.01321157988752295, 0.019830066490779154], [0.026021232536818116, 0.014670907216734102, 0.021950227247097342, 0.37511956996679624, 0.5622380630325542], [6.134430404280299e-11, 0.00012903503410673886, 0.00012888928976689386, 0.5996865634330447, 0.40005551218173746], [1.7240470413294704e-22, 0.5997890755213842, 0.4002109244615546, 1.1194467664046355e-11, 5.8667681117158e-12]]}, "stability_class": "STABLE", "indicators": {"r_tau": {"value": 4.195804195804205, "evaluated": true, "reason": null}, "kappa": {"value": 8.302419272875136, "evaluated": true, "reason": null}, "r_in": {"value": null, "evaluated": false, "reason": "tau_in not given"}, "epsilon_x": {"value": 0.002182974642736457, "evaluated": true, "reason": null}}, "outside_definition": false, "damping_pass": null}, "limiting_constraints": [], "warnings": [{"code": "VALIDITY_NOT_CALIBRATED", "message": "The validity indicators have no calibrated thresholds before the PSIM validation (stage 1.6); read them as descriptive only.", "path": "payload.indicators"}], "diagnostics": {"engine": "REAL"}}, "result_hash": "db107b1fca7ab4c0b16e387efacc22980dc113822b35eeb8a393a53aee5810a9", "replay_of_record_id": null}